<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.5.40">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="author" content="Wangkun Xu">
<meta name="dcterms.date" content="2024-06-19">

<title>Wangkun's Blog – One-Machine Infinite-Bus System</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="../../../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../../../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../../../site_libs/clipboard/clipboard.min.js"></script>
<script src="../../../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../../../site_libs/quarto-search/fuse.min.js"></script>
<script src="../../../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../../../">
<script src="../../../site_libs/quarto-html/quarto.js"></script>
<script src="../../../site_libs/quarto-html/popper.min.js"></script>
<script src="../../../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../../../site_libs/quarto-html/anchor.min.js"></script>
<link href="../../../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../../../site_libs/quarto-html/quarto-syntax-highlighting.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../../../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../../../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../../../site_libs/bootstrap/bootstrap.min.css" rel="stylesheet" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<script async="" src="https://www.googletagmanager.com/gtag/js?id=G-TSYFSJPRKH"></script>

<script type="text/javascript">

window.dataLayer = window.dataLayer || [];
function gtag(){dataLayer.push(arguments);}
gtag('js', new Date());
gtag('config', 'G-TSYFSJPRKH', { 'anonymize_ip': true});
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN") {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="../../../styles.css">
</head>

<body class="nav-fixed fullcontent">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top quarto-banner">
    <nav class="navbar navbar-expand-lg " data-bs-theme="dark">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a class="navbar-brand" href="../../../index.html">
    <span class="navbar-title">Wangkun’s Blog</span>
    </a>
  </div>
            <div id="quarto-search" class="" title="Search"></div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" role="menu" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll ms-auto">
  <li class="nav-item">
    <a class="nav-link" href="../../../about.html"> 
<span class="menu-text">About</span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/xuwkk"> <i class="bi bi-github" role="img">
</i> 
<span class="menu-text"></span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://profiles.imperial.ac.uk/wangkun.xu18/"> <i class="bi bi-file-person" role="img">
</i> 
<span class="menu-text"></span></a>
  </li>  
</ul>
          </div> <!-- /navcollapse -->
            <div class="quarto-navbar-tools">
</div>
      </div> <!-- /container-fluid -->
    </nav>
</header>
<!-- content -->
<header id="title-block-header" class="quarto-title-block default page-columns page-full">
  <div class="quarto-title-banner page-columns page-full">
    <div class="quarto-title column-body">
      <h1 class="title">One-Machine Infinite-Bus System</h1>
                                <div class="quarto-categories">
                <div class="quarto-category">Power System</div>
              </div>
                  </div>
  </div>
    
  
  <div class="quarto-title-meta">

      <div>
      <div class="quarto-title-meta-heading">Author</div>
      <div class="quarto-title-meta-contents">
               <p>Wangkun Xu </p>
            </div>
    </div>
      
      <div>
      <div class="quarto-title-meta-heading">Published</div>
      <div class="quarto-title-meta-contents">
        <p class="date">June 19, 2024</p>
      </div>
    </div>
    
      <div>
      <div class="quarto-title-meta-heading">Modified</div>
      <div class="quarto-title-meta-contents">
        <p class="date-modified">June 26, 2024</p>
      </div>
    </div>
      
    </div>
    
  
  </header><div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article page-navbar">
<!-- sidebar -->
<!-- margin-sidebar -->
    
<!-- main -->
<main class="content quarto-banner-title-block" id="quarto-document-content">





<section id="introduction" class="level2">
<h2 class="anchored" data-anchor-id="introduction">Introduction</h2>
<p>A stable power system is one in which the synchronous machines, when <strong>perturbed</strong>, will</p>
<ol type="1">
<li>Either return to their original state if there is no net change of power, or</li>
<li>Will acquire a new state asymptotically without losing synchronism.</li>
</ol>
<p>One convenient quantity is the machine <strong>rotor angle</strong> measured with respect to a synchronously rotating reference. The angle difference between <strong>any two machines</strong> should not increases indefinitely and the oscillatory transient should be sufficiently damped.</p>
<p>The main reference of this post is the book “Power System Control and Stability” by P. M. Anderson and A. A. Fouad.</p>
</section>
<section id="swing-equation" class="level2">
<h2 class="anchored" data-anchor-id="swing-equation">Swing Equation</h2>
<p>The commonly used swing equation in per unit is written as <span class="math display">\[
(2H/w_R)\ddot{\delta} = (2H/w_R)\dot{w} = T_{a}
\]</span> where <span class="math inline">\(H\)</span> is the a constant related to the inertia with unit <span class="math inline">\(s\)</span>, <span class="math inline">\(w\)</span> is the electrical angular velocity in <span class="math inline">\(rad/s\)</span>, <span class="math inline">\(\delta\)</span> is the electrical angle in <span class="math inline">\(rad\)</span>, <span class="math inline">\(w_R\)</span> is the base angular speed, and <span class="math inline">\(T_a\)</span> is the accelerating torque in per unit.</p>
<p>We can also have the following definitions:</p>
<p><span class="math display">\[
H = W_k/S_{B3}
\]</span> where <span class="math inline">\(W_k\)</span> is the kinetic energy of the rotating masses, e.g.&nbsp;<span class="math inline">\(W_k = (1/2)Jw_m^2\)</span>, <span class="math inline">\(J\)</span> is the momentum of inertia in <span class="math inline">\(kg\cdot m^2\)</span> and <span class="math inline">\(w_m\)</span> is the mechanical angular speed, and <span class="math inline">\(S_{B3}\)</span> is the base three-phase power. Note that because <span class="math inline">\(H\)</span> is a function of the mechanical angular speed, it is actually not a constant. But we usually assume it is a constant for simplicity.</p>
<p>The accelerating torque is the subtraction between the mechanical torque (to accelerate) and the electric torque (to decelerate): <span class="math display">\[
T_a = T_m - T_e
\]</span></p>
<p>Because the angular speed is nearly constant, a modified (and approximate) form of the swing equation becomes <span id="eq-swing"><span class="math display">\[
(2H/w_R)\ddot{\delta} = (2H/w_R)\dot{w} \cong P_{a}
\tag{1}\]</span></span> where <span class="math inline">\(P_a = P_m - P_e\)</span> is the accelerating power in per unit.</p>
</section>
<section id="system-of-one-machine-against-an-infinite-bus-the-classical-model" class="level2">
<h2 class="anchored" data-anchor-id="system-of-one-machine-against-an-infinite-bus-the-classical-model">System of One Machine against an Infinite Bus-The Classical Model</h2>
<p>An infinite bus is a source of invariable frequency and voltage (both in magnitude and angle).</p>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="img/2024-06-20-11-42-04.png" class="img-fluid figure-img" style="width:50.0%"></p>
<figcaption>Equivalent circuit</figcaption>
</figure>
</div>
<p>The equation of motion is already given by the <a href="#eq-swing" class="quarto-xref">Equation&nbsp;1</a>. Therefore the relationship between the elctrical power and the angle needs to be established.</p>
<p>The classical model is established based on the following assumptions:</p>
<ol type="1">
<li><span class="math inline">\(P_m\)</span> is constant during the transient.</li>
<li>No dampling.</li>
<li>Constant-voltage-behind-transient-reactance model: The synchronous machine can be represented (electrically) by a constant voltage source behind a transient reactance (the left part of the above figure).</li>
<li>If a local load is fed at the terminal voltage of the machine, it can be represented by a constant impedance (or admittance) to neutral (a shunt element).</li>
</ol>
<p>The terms are defined as</p>
<ul>
<li><span class="math inline">\(\bar{V}_t\)</span>: the terminal voltage of the machine</li>
<li><span class="math inline">\(\bar{V} = V\angle 0\)</span>: the voltage of the infinite bus</li>
<li><span class="math inline">\(x_d'\)</span>: direct axis transient reactance of the machine</li>
<li><span class="math inline">\(\bar{Z}_{TL}\)</span>: the transmission line impedance inlcuding the transformer</li>
<li><span class="math inline">\(\bar{Z}_s\)</span>: equivalent shunt impedance at the machine terminal, including local loads if any</li>
</ul>
<p>This model is useful for stability analysis but is limited to the study of transients for only the “first swing” or for periods on the order of one second.</p>
<p>The system can be represented by two-port network as follows</p>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="img/2024-06-20-11-56-14.png" class="img-fluid figure-img" style="width:50.0%"></p>
<figcaption>Two-port system</figcaption>
</figure>
</div>
<p><span class="math display">\[
\bar{I}_1 = \bar{y}_{10}\bar{E} + \bar{y}_{12}(\bar{E} - \bar{V})
\]</span></p>
<p>Denote <span class="math inline">\(\bar{Y}_{11} = Y_{11}\angle\theta_{11} = \bar{y}_{12} + \bar{y}_{10}\)</span> and <span class="math inline">\(\bar{Y}_{12} = Y_{12}\angle\theta_{12} = -\bar{y}_{12}\)</span>, we have the matrix-form representation <span class="math display">\[
\bar{I}_1 = \bar{Y}_{11}\bar{E} + \bar{Y}_{12}\bar{V}
\]</span></p>
<p>The terminal power becomes <span class="math display">\[
\begin{aligned}
P_1 &amp;= \Re(\bar{E}\bar{I}_1^*) \\
&amp;= \Re(\bar{E}(\bar{Y}_{11}\bar{E} + \bar{Y}_{12}\bar{V})^*) \\
&amp;= E^2 Y_{11} \cos \theta_{11}+E V Y_{12} \cos \left(\theta_{12}-\delta\right)
\end{aligned}
\]</span></p>
<p>Let <span class="math inline">\(G_{11} = Y_{11} \cos \theta_{11}\)</span> and <span class="math inline">\(\gamma = \theta_{12} - \pi/2\)</span>, we have <span class="math display">\[
P_1 = \underbrace{E^2 G_{11}}_{P_C} + \underbrace{E V Y_{12}}_{P_M} \sin (\delta - \gamma)
\]</span></p>
<p>Note that when <span class="math inline">\(y_{10}\)</span> is 0 and <span class="math inline">\(y_{12}\)</span> is pure reactive, <span class="math inline">\(P_c = 0\)</span> and <span class="math inline">\(\gamma = 0\)</span>, <span class="math inline">\(\sin(\delta - \gamma) = \sin(\delta)\)</span>. So <span class="math inline">\(P_1\)</span> becomes a standard sinusoidal function of <span class="math inline">\(\delta\)</span>.</p>
<section id="example-one" class="level3">
<h3 class="anchored" data-anchor-id="example-one">Example One</h3>
<p>Consider the following example:</p>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="img/2024-06-20-12-07-38.png" class="img-fluid figure-img" style="width:90.0%"></p>
<figcaption>Example one</figcaption>
</figure>
</div>
<p>The equivalent circuit is given by</p>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="img/2024-06-20-14-18-51.png" class="img-fluid figure-img" style="width:50.0%"></p>
<figcaption>Equivalent circuit</figcaption>
</figure>
</div>
<p>We have <span class="math inline">\(\bar{y}_{12} = 1/(j0.5) = -j2\)</span>, <span class="math inline">\(\bar{y}_{10} = 0\)</span>. Therefore, <span class="math inline">\(\bar{Y}_{11} = -j2\)</span> and <span class="math inline">\(\bar{Y}_{12} = j2\)</span>. Because the network is reactive and there is no shunt impedance, we have <span class="math inline">\(P_c = 0\)</span> and <span class="math inline">\(\gamma = 0\)</span>. Therefore, <span class="math inline">\(P_1 = EVY_{12}\sin\delta = 2E\sin\delta\)</span>.</p>
<p>From the swing equation we have <span class="math display">\[
\frac{2H}{w_R}\ddot{\delta} = 0.8 - P_1 = 0.8 - 2E\sin\delta
\]</span></p>
<p>Therefore, we need to derive the value of <span class="math inline">\(E\)</span>.</p>
<p>Because there is no resistance, at the initial state,</p>
<p><span class="math display">\[
P_{t0} = P_{10} = 0.8 = (V_tV)/(j0.3) \sin\delta_{t0}
\]</span></p>
<p>Therefore, terminal voltage angle is solved as <span class="math inline">\(\delta_{t0} = 13.21^\circ\)</span>. The current is solved as <span class="math display">\[
\bar{I} = (\bar{V}_t - \bar{V})/(j0.3) = 0.803\angle -5.29^\circ
\]</span></p>
<p>Then, <span class="math inline">\(\bar{E}\)</span> can be solved by <span class="math display">\[
\bar{I} = (\bar{E} - \bar{V}_t) / (j0.2)
\]</span> which equals to <span class="math inline">\(1.111\angle 21.09^\circ\)</span>. Therefore, <span class="math inline">\(E = 1.111\)</span> and as assumed it is constant during the transient. The initial angle is <span class="math inline">\(\delta_0 = 21.09^\circ\)</span>.</p>
<p>Because <span class="math inline">\(E\)</span> is solved, the swing equation can be analytically written. Note that the base frequency is <span class="math inline">\(60Hz\)</span> which is <span class="math inline">\(W_R = 377 rad/s\)</span>. As a result, the swing equation is written as <span class="math display">\[
\ddot{\delta} = 37.7\cdot( 0.8 - 2.222\sin\delta) \quad rad/s^2
\]</span></p>
<p>This is a nonlinear ODE that can be solved numerically.</p>
</section>
<section id="example-two-with-fault" class="level3">
<h3 class="anchored" data-anchor-id="example-two-with-fault">Example Two: With Fault</h3>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="img/2024-06-20-15-11-12.png" class="img-fluid figure-img" style="width:90.0%"></p>
<figcaption>Fault example</figcaption>
</figure>
</div>
<p>The equivalent circuit after the fault is shown as follows. The tansient and transformer reactances are unchanged with sum equal to <span class="math inline">\(j0.3\)</span>. The tranmission line reactances are unchanged as well <span class="math inline">\(j0.2\)</span>. The only difference is there is a small reactance connected to the ground <span class="math inline">\(j0.1\)</span>.</p>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="img/2024-06-20-21-22-47.png" class="img-fluid figure-img" style="width:50.0%"></p>
<figcaption>Fault equivalent circuit</figcaption>
</figure>
</div>
<p>During the fault, <span class="math inline">\(\bar{y}_{12} = -j(3.333 \cdot 5) /18.333 = -j0.909\)</span> and <span class="math inline">\(\bar{Y}_{12} = -\bar{y}_{12} = j0.909\)</span>. The electrical power output is calculated as <span class="math inline">\(P_e = EVY_{12} \sin{(\delta - \gamma)} = 1.111 \cdot 0.909 \sin \delta\)</span>.</p>
<p>If the fault happens at the beginning (e.g.&nbsp;at <span class="math inline">\(t=0^+\)</span>), then the initial condition for the rotor acceleration is calculated as <span class="math display">\[
\frac{d^2\delta}{dt^2} = 37.7[0.8 - (1.010  \times 0.368)] = 16.45 \quad rad/s
\]</span></p>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
Note
</div>
</div>
<div class="callout-body-container callout-body">
<p>Sometime, the rotor acceleration is also a state in the ODE. In this case, the initial condition needs to be changed when using the Euler’s method.</p>
</div>
</div>
<p>Now assume that after some time the fault is cleared by breaking one transmission line. Now <span class="math inline">\(\bar{y}_{12} = j0.7\)</span> and <span class="math inline">\(\bar{Y}_{12} = j1.429\)</span>. The new swing equation (after clearing the fault) is <span class="math display">\[
\frac{d^2\delta}{dt^2} = 37.7(0.8 - 1.587\sin\delta)
\]</span></p>
<p>Based on the two examples, the stability analysis is analyzed by three periods: 1) the pre-fault period, 2) the fault period, and 3) the post-fault period. Meanwhile, because the ODEs are nonlinear, numerical methods are used to solve the equations. In detail, the state of the system can be chosen as <span class="math inline">\((\delta,\omega)\)</span> and the ODEs are <span class="math display">\[
\begin{aligned}
\dot{\delta} &amp;= \omega(t) - \omega_R \\
\dot{\omega} &amp;= \frac{\omega_R}{2H}[P_m - P_e(t)]
\end{aligned}
\]</span></p>
<p>Usually, a load-flow study for pre-transient study is needed to determine the initial values the voltage <span class="math inline">\(\bar{E}\)</span> whose magnitude is held at <strong>constant</strong> in the study of the transient.</p>
</section>
</section>
<section id="classical-model-of-a-multimachine-system" class="level2">
<h2 class="anchored" data-anchor-id="classical-model-of-a-multimachine-system">Classical Model of a Multimachine System</h2>
<p>The assumptions used in the single-machine infinite-bus model can be extended to multi-machine system. Assumption 2 can be improved by including a linear damping <span class="math inline">\(D\omega\)</span> in the swing equation as a damping torque (or power). Values of damping is usually in 1-3 pu. In assumption 5, the load is represented by constant shunt impedance. However, loads have their own dynamics and can have a marked effect on stability results.</p>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="img/2024-06-25-14-46-04.png" class="img-fluid figure-img" style="width:80.0%"></p>
<figcaption>n-machine system (the classical model)</figcaption>
</figure>
</div>
<p>Constructing <span class="math inline">\(n\)</span>-port network, looking into the network from the ternimals of the generator, is defined by <span class="math display">\[
\bar{I} = \bar{Y}\bar{E}
\]</span> where <span class="math inline">\(\bar{I}\)</span> and <span class="math inline">\(\bar{E}\)</span> are <span class="math inline">\(n\)</span>-dimensional complex vectors. By definition, <span class="math display">\[
\begin{aligned}
\bar{Y}_{i i} &amp; =Y_{i i}\angle\theta_{i i}=\text { driving point admittance for node } i \\
&amp; =G_{i i}+\mathrm{j} B_{i i} \\
\bar{Y}_{i j} &amp; =Y_{i j} / \theta_{i j}=\text { negative of the transfer admittance between nodes } i \text { and } j \\
&amp; =G_{i j}+j B_{i j}
\end{aligned}
\]</span></p>
<p>The electric power output at <span class="math inline">\(i\)</span>-th machine is: <span class="math display">\[
\begin{aligned}
P_{e i} &amp; =E_i^2 G_{i i}+\sum_{\substack{j=1 \\
j \neq i}}^n E_i E_j Y_{i j} \cos \left(\theta_{i j}-\delta_i+\delta_j\right) \quad i=1,2, \ldots, n \\
&amp; =E_i^2 G_{i i}+\sum_{\substack{j=1 \\
j \neq i}}^n E_i E_j\left[B_{i j} \sin \left(\delta_i-\delta_j\right)+G_{i j} \cos \left(\delta_i-\delta_j\right)\right] \quad i=1,2, \ldots, n
\end{aligned}
\]</span></p>
<p>The equation of motion becomes <span class="math display">\[
\begin{aligned}
\frac{2 H_i}{\omega_{{R}}} \frac{d \omega_i}{d t}+D_i \omega_i &amp; =P_{m i}-\left[E_i^2 G_{i i}+\sum_{\substack{j=1 \\
j \neq i}}^n E_i E_j Y_{i j} \cos \left(\theta_{i j}-\delta_i+\delta_j\right)\right] \\
\frac{d \delta_i}{d t} &amp; =\omega_i-\omega_{{R}} \quad i=1,2, \ldots, n
\end{aligned}
\]</span></p>
<p>It should be noted that prior to the disturbance (<span class="math inline">\(t=0^-\)</span>), <span class="math inline">\(P_{mi0} = P_{ei0}\)</span>, <span class="math display">\[
P_{m i 0}=E_i^2 G_{i i 0}+\sum_{\substack{j=1 \\ j \neq i}}^n E_i E_j Y_{i j 0} \cos \left(\theta_{i j 0}-\delta_{i 0}+\delta_{j 0}\right)
\]</span> where <span class="math inline">\(0\)</span> is used to represent the condition of pre-transient. Also note that the <span class="math inline">\(G\)</span> and <span class="math inline">\(Y\)</span> are also subject to disturbance during and after the disturbance.</p>
<p>The <span class="math inline">\(n\)</span>-machine system can be represented by a set of <span class="math inline">\(2n\)</span> first-order ODEs. The state vector is defined as <span class="math display">\[
\mathbf{x} \left[\delta_{1}, \delta_{2}, \ldots, \delta_{n}, \omega_{1}, \omega_{2}, \ldots, \omega_{n}\right]
\]</span></p>
<section id="analysis-of-three-machine-nine-bus-system" class="level3">
<h3 class="anchored" data-anchor-id="analysis-of-three-machine-nine-bus-system">Analysis of Three-Machine Nine-Bus System</h3>
<p>The classical model of a synchronous machine may be used to study the stability of a power system for a period of time during which the system dynamic response is dependent largely on the <strong>stored kinetic energy</strong> in the rotating masses. For many power systems this time is on the <strong>order of one second or less</strong>.</p>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="img/2024-06-25-15-34-50.png" class="img-fluid figure-img" style="width:80.0%"></p>
<figcaption>Nine-bus three-machine system. All impedances are given in pu on a 100MVA base</figcaption>
</figure>
</div>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
window.document.addEventListener("DOMContentLoaded", function (event) {
  const toggleBodyColorMode = (bsSheetEl) => {
    const mode = bsSheetEl.getAttribute("data-mode");
    const bodyEl = window.document.querySelector("body");
    if (mode === "dark") {
      bodyEl.classList.add("quarto-dark");
      bodyEl.classList.remove("quarto-light");
    } else {
      bodyEl.classList.add("quarto-light");
      bodyEl.classList.remove("quarto-dark");
    }
  }
  const toggleBodyColorPrimary = () => {
    const bsSheetEl = window.document.querySelector("link#quarto-bootstrap");
    if (bsSheetEl) {
      toggleBodyColorMode(bsSheetEl);
    }
  }
  toggleBodyColorPrimary();  
  const icon = "";
  const anchorJS = new window.AnchorJS();
  anchorJS.options = {
    placement: 'right',
    icon: icon
  };
  anchorJS.add('.anchored');
  const isCodeAnnotation = (el) => {
    for (const clz of el.classList) {
      if (clz.startsWith('code-annotation-')) {                     
        return true;
      }
    }
    return false;
  }
  const onCopySuccess = function(e) {
    // button target
    const button = e.trigger;
    // don't keep focus
    button.blur();
    // flash "checked"
    button.classList.add('code-copy-button-checked');
    var currentTitle = button.getAttribute("title");
    button.setAttribute("title", "Copied!");
    let tooltip;
    if (window.bootstrap) {
      button.setAttribute("data-bs-toggle", "tooltip");
      button.setAttribute("data-bs-placement", "left");
      button.setAttribute("data-bs-title", "Copied!");
      tooltip = new bootstrap.Tooltip(button, 
        { trigger: "manual", 
          customClass: "code-copy-button-tooltip",
          offset: [0, -8]});
      tooltip.show();    
    }
    setTimeout(function() {
      if (tooltip) {
        tooltip.hide();
        button.removeAttribute("data-bs-title");
        button.removeAttribute("data-bs-toggle");
        button.removeAttribute("data-bs-placement");
      }
      button.setAttribute("title", currentTitle);
      button.classList.remove('code-copy-button-checked');
    }, 1000);
    // clear code selection
    e.clearSelection();
  }
  const getTextToCopy = function(trigger) {
      const codeEl = trigger.previousElementSibling.cloneNode(true);
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
  }
  const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
    text: getTextToCopy
  });
  clipboard.on('success', onCopySuccess);
  if (window.document.getElementById('quarto-embedded-source-code-modal')) {
    // For code content inside modals, clipBoardJS needs to be initialized with a container option
    // TODO: Check when it could be a function (https://github.com/zenorocha/clipboard.js/issues/860)
    const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
      text: getTextToCopy,
      container: window.document.getElementById('quarto-embedded-source-code-modal')
    });
    clipboardModal.on('success', onCopySuccess);
  }
    var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
    var mailtoRegex = new RegExp(/^mailto:/);
      var filterRegex = new RegExp('/' + window.location.host + '/');
    var isInternal = (href) => {
        return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
    }
    // Inspect non-navigation links and adorn them if external
 	var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
    for (var i=0; i<links.length; i++) {
      const link = links[i];
      if (!isInternal(link.href)) {
        // undo the damage that might have been done by quarto-nav.js in the case of
        // links that we want to consider external
        if (link.dataset.originalHref !== undefined) {
          link.href = link.dataset.originalHref;
        }
      }
    }
  function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
    const config = {
      allowHTML: true,
      maxWidth: 500,
      delay: 100,
      arrow: false,
      appendTo: function(el) {
          return el.parentElement;
      },
      interactive: true,
      interactiveBorder: 10,
      theme: 'quarto',
      placement: 'bottom-start',
    };
    if (contentFn) {
      config.content = contentFn;
    }
    if (onTriggerFn) {
      config.onTrigger = onTriggerFn;
    }
    if (onUntriggerFn) {
      config.onUntrigger = onUntriggerFn;
    }
    window.tippy(el, config); 
  }
  const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
  for (var i=0; i<noterefs.length; i++) {
    const ref = noterefs[i];
    tippyHover(ref, function() {
      // use id or data attribute instead here
      let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
      try { href = new URL(href).hash; } catch {}
      const id = href.replace(/^#\/?/, "");
      const note = window.document.getElementById(id);
      if (note) {
        return note.innerHTML;
      } else {
        return "";
      }
    });
  }
  const xrefs = window.document.querySelectorAll('a.quarto-xref');
  const processXRef = (id, note) => {
    // Strip column container classes
    const stripColumnClz = (el) => {
      el.classList.remove("page-full", "page-columns");
      if (el.children) {
        for (const child of el.children) {
          stripColumnClz(child);
        }
      }
    }
    stripColumnClz(note)
    if (id === null || id.startsWith('sec-')) {
      // Special case sections, only their first couple elements
      const container = document.createElement("div");
      if (note.children && note.children.length > 2) {
        container.appendChild(note.children[0].cloneNode(true));
        for (let i = 1; i < note.children.length; i++) {
          const child = note.children[i];
          if (child.tagName === "P" && child.innerText === "") {
            continue;
          } else {
            container.appendChild(child.cloneNode(true));
            break;
          }
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(container);
        }
        return container.innerHTML
      } else {
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        return note.innerHTML;
      }
    } else {
      // Remove any anchor links if they are present
      const anchorLink = note.querySelector('a.anchorjs-link');
      if (anchorLink) {
        anchorLink.remove();
      }
      if (window.Quarto?.typesetMath) {
        window.Quarto.typesetMath(note);
      }
      // TODO in 1.5, we should make sure this works without a callout special case
      if (note.classList.contains("callout")) {
        return note.outerHTML;
      } else {
        return note.innerHTML;
      }
    }
  }
  for (var i=0; i<xrefs.length; i++) {
    const xref = xrefs[i];
    tippyHover(xref, undefined, function(instance) {
      instance.disable();
      let url = xref.getAttribute('href');
      let hash = undefined; 
      if (url.startsWith('#')) {
        hash = url;
      } else {
        try { hash = new URL(url).hash; } catch {}
      }
      if (hash) {
        const id = hash.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note !== null) {
          try {
            const html = processXRef(id, note.cloneNode(true));
            instance.setContent(html);
          } finally {
            instance.enable();
            instance.show();
          }
        } else {
          // See if we can fetch this
          fetch(url.split('#')[0])
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.getElementById(id);
            if (note !== null) {
              const html = processXRef(id, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      } else {
        // See if we can fetch a full url (with no hash to target)
        // This is a special case and we should probably do some content thinning / targeting
        fetch(url)
        .then(res => res.text())
        .then(html => {
          const parser = new DOMParser();
          const htmlDoc = parser.parseFromString(html, "text/html");
          const note = htmlDoc.querySelector('main.content');
          if (note !== null) {
            // This should only happen for chapter cross references
            // (since there is no id in the URL)
            // remove the first header
            if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
              note.children[0].remove();
            }
            const html = processXRef(null, note);
            instance.setContent(html);
          } 
        }).finally(() => {
          instance.enable();
          instance.show();
        });
      }
    }, function(instance) {
    });
  }
      let selectedAnnoteEl;
      const selectorForAnnotation = ( cell, annotation) => {
        let cellAttr = 'data-code-cell="' + cell + '"';
        let lineAttr = 'data-code-annotation="' +  annotation + '"';
        const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
        return selector;
      }
      const selectCodeLines = (annoteEl) => {
        const doc = window.document;
        const targetCell = annoteEl.getAttribute("data-target-cell");
        const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
        const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
        const lines = annoteSpan.getAttribute("data-code-lines").split(",");
        const lineIds = lines.map((line) => {
          return targetCell + "-" + line;
        })
        let top = null;
        let height = null;
        let parent = null;
        if (lineIds.length > 0) {
            //compute the position of the single el (top and bottom and make a div)
            const el = window.document.getElementById(lineIds[0]);
            top = el.offsetTop;
            height = el.offsetHeight;
            parent = el.parentElement.parentElement;
          if (lineIds.length > 1) {
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const bottom = lastEl.offsetTop + lastEl.offsetHeight;
            height = bottom - top;
          }
          if (top !== null && height !== null && parent !== null) {
            // cook up a div (if necessary) and position it 
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            div.style.top = top - 2 + "px";
            div.style.height = height + 4 + "px";
            div.style.left = 0;
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            gutterDiv.style.top = top - 2 + "px";
            gutterDiv.style.height = height + 4 + "px";
          }
          selectedAnnoteEl = annoteEl;
        }
      };
      const unselectCodeLines = () => {
        const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
        elementsIds.forEach((elId) => {
          const div = window.document.getElementById(elId);
          if (div) {
            div.remove();
          }
        });
        selectedAnnoteEl = undefined;
      };
        // Handle positioning of the toggle
    window.addEventListener(
      "resize",
      throttle(() => {
        elRect = undefined;
        if (selectedAnnoteEl) {
          selectCodeLines(selectedAnnoteEl);
        }
      }, 10)
    );
    function throttle(fn, ms) {
    let throttle = false;
    let timer;
      return (...args) => {
        if(!throttle) { // first call gets through
            fn.apply(this, args);
            throttle = true;
        } else { // all the others get throttled
            if(timer) clearTimeout(timer); // cancel #2
            timer = setTimeout(() => {
              fn.apply(this, args);
              timer = throttle = false;
            }, ms);
        }
      };
    }
      // Attach click handler to the DT
      const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
      for (const annoteDlNode of annoteDls) {
        annoteDlNode.addEventListener('click', (event) => {
          const clickedEl = event.target;
          if (clickedEl !== selectedAnnoteEl) {
            unselectCodeLines();
            const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
            if (activeEl) {
              activeEl.classList.remove('code-annotation-active');
            }
            selectCodeLines(clickedEl);
            clickedEl.classList.add('code-annotation-active');
          } else {
            // Unselect the line
            unselectCodeLines();
            clickedEl.classList.remove('code-annotation-active');
          }
        });
      }
  const findCites = (el) => {
    const parentEl = el.parentElement;
    if (parentEl) {
      const cites = parentEl.dataset.cites;
      if (cites) {
        return {
          el,
          cites: cites.split(' ')
        };
      } else {
        return findCites(el.parentElement)
      }
    } else {
      return undefined;
    }
  };
  var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
  for (var i=0; i<bibliorefs.length; i++) {
    const ref = bibliorefs[i];
    const citeInfo = findCites(ref);
    if (citeInfo) {
      tippyHover(citeInfo.el, function() {
        var popup = window.document.createElement('div');
        citeInfo.cites.forEach(function(cite) {
          var citeDiv = window.document.createElement('div');
          citeDiv.classList.add('hanging-indent');
          citeDiv.classList.add('csl-entry');
          var biblioDiv = window.document.getElementById('ref-' + cite);
          if (biblioDiv) {
            citeDiv.innerHTML = biblioDiv.innerHTML;
          }
          popup.appendChild(citeDiv);
        });
        return popup.innerHTML;
      });
    }
  }
});
</script>
</div> <!-- /content -->




</body></html>