<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.6.39">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="author" content="Wangkun Xu">
<meta name="dcterms.date" content="2024-06-09">

<title>Power System Operation: AC and DC Power Flow Model – Wangkun Xu’s Blog</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="../../../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../../../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../../../site_libs/clipboard/clipboard.min.js"></script>
<script src="../../../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../../../site_libs/quarto-search/fuse.min.js"></script>
<script src="../../../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../../../">
<script src="../../../site_libs/quarto-html/quarto.js"></script>
<script src="../../../site_libs/quarto-html/popper.min.js"></script>
<script src="../../../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../../../site_libs/quarto-html/anchor.min.js"></script>
<link href="../../../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../../../site_libs/quarto-html/quarto-syntax-highlighting-e26003cea8cd680ca0c55a263523d882.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../../../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../../../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../../../site_libs/bootstrap/bootstrap-5bad5585c2ea0cd1fb73afb9ac4c767c.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<script async="" src="https://www.googletagmanager.com/gtag/js?id=G-TSYFSJPRKH"></script>

<script type="text/javascript">

window.dataLayer = window.dataLayer || [];
function gtag(){dataLayer.push(arguments);}
gtag('js', new Date());
gtag('config', 'G-TSYFSJPRKH', { 'anonymize_ip': true});
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN") {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="../../../styles.css">
</head>

<body class="nav-fixed">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top quarto-banner">
    <nav class="navbar navbar-expand-lg " data-bs-theme="dark">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a class="navbar-brand" href="../../../index.html">
    <span class="navbar-title">Wangkun Xu’s Blog</span>
    </a>
  </div>
            <div id="quarto-search" class="" title="Search"></div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" role="menu" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll ms-auto">
  <li class="nav-item">
    <a class="nav-link" href="../../../about.html"> 
<span class="menu-text">About</span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/xuwkk"> <i class="bi bi-github" role="img">
</i> 
<span class="menu-text"></span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://profiles.imperial.ac.uk/wangkun.xu18/"> <i class="bi bi-file-person" role="img">
</i> 
<span class="menu-text"></span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="../../../index.xml"> <i class="bi bi-rss" role="img">
</i> 
<span class="menu-text"></span></a>
  </li>  
</ul>
          </div> <!-- /navcollapse -->
            <div class="quarto-navbar-tools">
</div>
      </div> <!-- /container-fluid -->
    </nav>
</header>
<!-- content -->
<header id="title-block-header" class="quarto-title-block default page-columns page-full">
  <div class="quarto-title-banner page-columns page-full">
    <div class="quarto-title column-body">
      <h1 class="title">Power System Operation: AC and DC Power Flow Model</h1>
                                <div class="quarto-categories">
                <div class="quarto-category">Power System</div>
              </div>
                  </div>
  </div>
    
  
  <div class="quarto-title-meta">

      <div>
      <div class="quarto-title-meta-heading">Author</div>
      <div class="quarto-title-meta-contents">
               <p>Wangkun Xu </p>
            </div>
    </div>
      
      <div>
      <div class="quarto-title-meta-heading">Published</div>
      <div class="quarto-title-meta-contents">
        <p class="date">June 9, 2024</p>
      </div>
    </div>
    
      <div>
      <div class="quarto-title-meta-heading">Modified</div>
      <div class="quarto-title-meta-contents">
        <p class="date-modified">June 9, 2024</p>
      </div>
    </div>
      
    </div>
    
  
  </header><div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article page-navbar">
<!-- sidebar -->
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#introduction" id="toc-introduction" class="nav-link active" data-scroll-target="#introduction">Introduction</a></li>
  <li><a href="#ac-model" id="toc-ac-model" class="nav-link" data-scroll-target="#ac-model">AC Model</a>
  <ul class="collapse">
  <li><a href="#branch-model" id="toc-branch-model" class="nav-link" data-scroll-target="#branch-model">Branch Model</a></li>
  <li><a href="#generator-model" id="toc-generator-model" class="nav-link" data-scroll-target="#generator-model">Generator Model</a></li>
  <li><a href="#load-model" id="toc-load-model" class="nav-link" data-scroll-target="#load-model">Load Model</a></li>
  <li><a href="#shunt-elements" id="toc-shunt-elements" class="nav-link" data-scroll-target="#shunt-elements">Shunt Elements</a></li>
  <li><a href="#network-equations" id="toc-network-equations" class="nav-link" data-scroll-target="#network-equations">Network Equations</a></li>
  </ul></li>
  <li><a href="#dc-model" id="toc-dc-model" class="nav-link" data-scroll-target="#dc-model">DC Model</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content quarto-banner-title-block" id="quarto-document-content">





<section id="introduction" class="level2">
<h2 class="anchored" data-anchor-id="introduction">Introduction</h2>
<p>This post is the first one in the series of power system operation. In this post, we will introduce the basic modelling method of power system operations. I feel this can be a great summary of the knowlege. Meanwhile, this series of post can be a reference to the open-source package <a href="https://github.com/xuwkk/power_system_operation">power system operation</a> I am developing.</p>
<p>I mainly follow the modelling method from MATPOWER. A reference can be found by the <a href="https://www.matpower.org/docs/manual.pdf">MATPOWER Manual</a>.</p>
<p>Matrix form of the power flow model will be followed.</p>
</section>
<section id="ac-model" class="level2">
<h2 class="anchored" data-anchor-id="ac-model">AC Model</h2>
<section id="branch-model" class="level3">
<h3 class="anchored" data-anchor-id="branch-model">Branch Model</h3>
<p>The branch model is shown in the following figure.</p>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="img/2024-06-10-13-26-13.png" class="img-fluid figure-img"></p>
<figcaption>Branch Model</figcaption>
</figure>
</div>
<ul>
<li><span class="math inline">\(z_s = r_s + jx_s\)</span>: series impedance.</li>
<li><span class="math inline">\(\tau, \theta_{\text{shift}}\)</span>: transformer tap ratio magnitude and phase angle (in radians). The transformer is located at the from bus on a branch. If there is no transformer, <span class="math inline">\(\tau = 1\)</span> and <span class="math inline">\(\theta_{\text{shift}} = 0\)</span>.</li>
<li><span class="math inline">\(b_s\)</span>: total charging susceptance.</li>
</ul>
<p>For a single branch, <span class="math display">\[
\left[\begin{array}{l}
i_f \\
i_t
\end{array}\right]=Y_{b r}\left[\begin{array}{l}
v_f \\
v_t
\end{array}\right]
\]</span> where the branch admittance matrix <span class="math inline">\(Y_{b r}\)</span> can be found by KCL law: <span id="eq-ybr_ac"><span class="math display">\[
Y_{b r}=\left[\begin{array}{cc}
\left(y_s+j \frac{b_c}{2}\right) \frac{1}{\tau^2} &amp; -y_s \frac{1}{\tau e^{-j \theta_{\text {shif }}}} \\
-y_s \frac{1}{\tau e^{j \theta_{\text {shift }}}} &amp; y_s+j \frac{b_c}{2}
\end{array}\right]
\tag{1}\]</span></span></p>
<p>Note that <span class="math inline">\(Y_{b r}\)</span> is in general not symmetric unless <span class="math inline">\(\theta_{\text{shift}} = 0\)</span>.</p>
<p>Let’s denote the four elements of branch <span class="math inline">\(i\)</span> as <span class="math display">\[
Y_{b r}^i=\left[\begin{array}{cc}
y_{f f}^i &amp; y_{f t}^i \\
y_{t f}^i &amp; y_{t t}^i
\end{array}\right]
\]</span></p>
<p>The branch number of the four elements can be summarized into vectors <span class="math inline">\(Y_{ff}\)</span>, <span class="math inline">\(Y_{ft}\)</span>, <span class="math inline">\(Y_{tf}\)</span>, <span class="math inline">\(Y_{tt}\)</span>.</p>
<p>Meanwhile, the from-side and to-side incidence matrix <span class="math inline">\(C_f\)</span> and <span class="math inline">\(C_t\)</span> are deifned such that the <span class="math inline">\((i,j)\)</span> entry of <span class="math inline">\(C_f\)</span> and the <span class="math inline">\((i,k)\)</span> entry of <span class="math inline">\(C_t\)</span> are 1 if branch <span class="math inline">\(i\)</span> is connected from bus <span class="math inline">\(j\)</span> to <span class="math inline">\(k\)</span>, respectively, and 0 otherwise. The branch-to-bus <strong>incidence matrix</strong> <span class="math inline">\(A = C_f - C_t\)</span>.</p>
</section>
<section id="generator-model" class="level3">
<h3 class="anchored" data-anchor-id="generator-model">Generator Model</h3>
<p>The generator complex power injection can be written as <span class="math display">\[
S_g = P_g + jQ_g
\]</span></p>
<p>The generator incidence matrix <span class="math inline">\(C_g\)</span> is defined such that the <span class="math inline">\((i,j)\)</span> entry of <span class="math inline">\(C_g\)</span> is 1 if generator <span class="math inline">\(j\)</span> is connected to bus <span class="math inline">\(i\)</span>, and 0 otherwise. Therefore, its contribution to bus (nodal) power injection is <span class="math display">\[
S_{g,\text{bus}} = C_g S_g
\]</span></p>
<p>Other type of generators, such as solar or wind renewables can be defined in the same way. The constant renewable power injection can also be viewed as negative load.</p>
</section>
<section id="load-model" class="level3">
<h3 class="anchored" data-anchor-id="load-model">Load Model</h3>
<p>A constant power load is modeled as active and reactive power consumption at each bus. The load complex power injection can be written as <span class="math display">\[
S_d = P_d + jQ_d
\]</span></p>
</section>
<section id="shunt-elements" class="level3">
<h3 class="anchored" data-anchor-id="shunt-elements">Shunt Elements</h3>
<p>A shunt-connected element, such as a capacitor or an inductor, is modeled as a fixed impedance to ground at a <strong>bus</strong>, whose admittance is <span class="math display">\[
Y_{sh} = G_{sh} + jB_{sh}
\]</span></p>
</section>
<section id="network-equations" class="level3">
<h3 class="anchored" data-anchor-id="network-equations">Network Equations</h3>
<p>Let <span class="math inline">\(V\)</span> be the bus voltage and <span class="math inline">\(I_{\text{bus}}\)</span> be the bus current injection. <span class="math display">\[
\begin{aligned}
I_{\text{bus}} = Y_{\text{bus}} V \\
I_f = Y_{f} V \\
I_t = Y_{t} V
\end{aligned}
\]</span> with the system admittance matrices defined as <span class="math display">\[
\begin{aligned}
Y_f &amp; =\left[Y_{f f}\right] C_f+\left[Y_{f t}\right] C_t, \\
Y_t &amp; =\left[Y_{t t}\right] C_f+\left[Y_{t t}\right] C_t, \\
Y_{\text {bus }} &amp; =C_f^{\top} Y_f+C_t^{\top} Y_t+\left[Y_{s h}\right] .
\end{aligned}
\]</span> where <span class="math inline">\([\cdot]\)</span> denotes the diagonal matrix of the vector.</p>
<p>In detail, we have the bus current injection as <span class="math display">\[
I_{\text{bus}} = C_f^T[Y_{ff}]C_f V + C_f^T[Y_{ft}]C_t V + C_t^T[Y_{tf}]C_f V + C_t^T[Y_{tt}]C_t V + [Y_{sh}]V
\]</span></p>
<p>To understand this, using the first term as an example, <span class="math inline">\(C_fV\)</span> is the voltage at the from bus of the branch, <span class="math inline">\([Y_{ff}]C_fV\)</span> is the current flowing at the from bus of the branch, e.g.&nbsp;the <span class="math inline">\(I_f\)</span>. <span class="math inline">\(C_f^T\)</span> is the transpose of <span class="math inline">\(C_f\)</span>, which is the incidence matrix of the branches connected to the bus.</p>
<p>Then the complex power injection and flows can be written as (the power flow equation) <span class="math display">\[
\begin{aligned}
S_{\text {bus }}(V) &amp; =[V] I_{\text {bus }}^*=[V] Y_{\text {bus }}^* V^*, \\
S_f(V) &amp; =\left[C_f V\right] I_f^*=\left[C_f V\right] Y_f^* V^*, \\
S_t(V) &amp; =\left[C_t V\right] I_t^*=\left[C_t V\right] Y_t^* V^* .
\end{aligned}
\]</span> where <span class="math inline">\((\cdot)^\star\)</span> is the element-wise conjugate operator on complex number. Note that <span class="math inline">\((AB)^\star = A^\star B^\star\)</span>.</p>
<p>The bus injection can be written as (power injection balance) <span class="math display">\[
g_S\left(V, S_g\right)=S_{\text {bus }}(V)+S_d-C_g S_g=0 .
\]</span></p>
</section>
</section>
<section id="dc-model" class="level2">
<h2 class="anchored" data-anchor-id="dc-model">DC Model</h2>
<p>The DC model takes three assumption on the AC model:</p>
<ol type="1">
<li>The voltage magnitude is fixed at 1 p.u., e.g., <span class="math inline">\(v_i = e^{j\theta_i}\)</span>.</li>
<li>The branches are lossless, e.g., <span class="math inline">\(y_s = 0\)</span>. The line charging susceptance <span class="math inline">\(b_c\)</span> is also ignored. Therefore, the branch admittance is <span class="math inline">\(y_s = \frac{1}{jx_s}\)</span>.</li>
<li>The voltage angle difference on each branch is small, e.g., <span class="math inline">\(\sin(\theta_f - \theta_t - \theta_{\text{shift}}) \approx \theta_f - \theta_t - \theta_{\text{shift}}\)</span>.</li>
</ol>
<p>Based on the three assumptions, the branch admittance matrix <span class="math inline">\(Y_{b r}\)</span> <a href="#eq-ybr_ac" class="quarto-xref">Equation&nbsp;1</a> can be simplified as <span class="math display">\[
Y_{b r} \approx \frac{1}{j x_s}\left[\begin{array}{cc}
\frac{1}{\tau^2} &amp; -\frac{1}{\tau e^{-j \theta_{\text {shift }}}} \\
-\frac{1}{\tau e^{j \theta_{\text {shift }}}} &amp; 1
\end{array}\right]
\]</span></p>
<p>Let <span class="math inline">\(b_i = \frac{1}{x_s^i\tau^i}\)</span> and <span class="math inline">\(B_{ff}\)</span> be the vector of <span class="math inline">\(b_i\)</span> for all branches. Let <span class="math inline">\(P_{f,\text{shift}}\)</span> be the vector of <span class="math inline">\(-\theta_{\text{shift}}^ib_i\)</span>. Then the bus power injection can be written as <span class="math display">\[
P_{\text{bus}} = B_{\text{bus}}(\Theta) + P_{\text{bus,shift}}
\]</span> where <span class="math display">\[
P_{\text {bus,shift }}=\left(C_f-C_t\right)^{\top} P_{f, \text { shift }}
\]</span></p>
<p>The power flow equation can be written as <span class="math display">\[
P_f(\Theta)=B_f \Theta+P_{f, \text { shift }} = -P_t(\Theta)
\]</span></p>
<p>The DC-model system matrices can be written as <span class="math display">\[
\begin{aligned}
B_f &amp; =\left[B_{f f}\right]\left(C_f-C_t\right), \\
B_{\text {bus }} &amp; =\left(C_f-C_t\right)^{\top} B_f .
\end{aligned}
\]</span></p>
<p>The bus power injection balance can be written as <span class="math display">\[
g_P\left(\Theta, P_g\right)=B_{\mathrm{bus}} \Theta+P_{\mathrm{bus}, \text { shift }}+P_d+G_{s h}-C_g P_g=0
\]</span></p>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
window.document.addEventListener("DOMContentLoaded", function (event) {
  const toggleBodyColorMode = (bsSheetEl) => {
    const mode = bsSheetEl.getAttribute("data-mode");
    const bodyEl = window.document.querySelector("body");
    if (mode === "dark") {
      bodyEl.classList.add("quarto-dark");
      bodyEl.classList.remove("quarto-light");
    } else {
      bodyEl.classList.add("quarto-light");
      bodyEl.classList.remove("quarto-dark");
    }
  }
  const toggleBodyColorPrimary = () => {
    const bsSheetEl = window.document.querySelector("link#quarto-bootstrap");
    if (bsSheetEl) {
      toggleBodyColorMode(bsSheetEl);
    }
  }
  toggleBodyColorPrimary();  
  const icon = "";
  const anchorJS = new window.AnchorJS();
  anchorJS.options = {
    placement: 'right',
    icon: icon
  };
  anchorJS.add('.anchored');
  const isCodeAnnotation = (el) => {
    for (const clz of el.classList) {
      if (clz.startsWith('code-annotation-')) {                     
        return true;
      }
    }
    return false;
  }
  const onCopySuccess = function(e) {
    // button target
    const button = e.trigger;
    // don't keep focus
    button.blur();
    // flash "checked"
    button.classList.add('code-copy-button-checked');
    var currentTitle = button.getAttribute("title");
    button.setAttribute("title", "Copied!");
    let tooltip;
    if (window.bootstrap) {
      button.setAttribute("data-bs-toggle", "tooltip");
      button.setAttribute("data-bs-placement", "left");
      button.setAttribute("data-bs-title", "Copied!");
      tooltip = new bootstrap.Tooltip(button, 
        { trigger: "manual", 
          customClass: "code-copy-button-tooltip",
          offset: [0, -8]});
      tooltip.show();    
    }
    setTimeout(function() {
      if (tooltip) {
        tooltip.hide();
        button.removeAttribute("data-bs-title");
        button.removeAttribute("data-bs-toggle");
        button.removeAttribute("data-bs-placement");
      }
      button.setAttribute("title", currentTitle);
      button.classList.remove('code-copy-button-checked');
    }, 1000);
    // clear code selection
    e.clearSelection();
  }
  const getTextToCopy = function(trigger) {
      const codeEl = trigger.previousElementSibling.cloneNode(true);
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
  }
  const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
    text: getTextToCopy
  });
  clipboard.on('success', onCopySuccess);
  if (window.document.getElementById('quarto-embedded-source-code-modal')) {
    const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
      text: getTextToCopy,
      container: window.document.getElementById('quarto-embedded-source-code-modal')
    });
    clipboardModal.on('success', onCopySuccess);
  }
    var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
    var mailtoRegex = new RegExp(/^mailto:/);
      var filterRegex = new RegExp("https:\/\/xuwkk\.github\.io\/blog\/");
    var isInternal = (href) => {
        return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
    }
    // Inspect non-navigation links and adorn them if external
 	var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
    for (var i=0; i<links.length; i++) {
      const link = links[i];
      if (!isInternal(link.href)) {
        // undo the damage that might have been done by quarto-nav.js in the case of
        // links that we want to consider external
        if (link.dataset.originalHref !== undefined) {
          link.href = link.dataset.originalHref;
        }
      }
    }
  function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
    const config = {
      allowHTML: true,
      maxWidth: 500,
      delay: 100,
      arrow: false,
      appendTo: function(el) {
          return el.parentElement;
      },
      interactive: true,
      interactiveBorder: 10,
      theme: 'quarto',
      placement: 'bottom-start',
    };
    if (contentFn) {
      config.content = contentFn;
    }
    if (onTriggerFn) {
      config.onTrigger = onTriggerFn;
    }
    if (onUntriggerFn) {
      config.onUntrigger = onUntriggerFn;
    }
    window.tippy(el, config); 
  }
  const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
  for (var i=0; i<noterefs.length; i++) {
    const ref = noterefs[i];
    tippyHover(ref, function() {
      // use id or data attribute instead here
      let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
      try { href = new URL(href).hash; } catch {}
      const id = href.replace(/^#\/?/, "");
      const note = window.document.getElementById(id);
      if (note) {
        return note.innerHTML;
      } else {
        return "";
      }
    });
  }
  const xrefs = window.document.querySelectorAll('a.quarto-xref');
  const processXRef = (id, note) => {
    // Strip column container classes
    const stripColumnClz = (el) => {
      el.classList.remove("page-full", "page-columns");
      if (el.children) {
        for (const child of el.children) {
          stripColumnClz(child);
        }
      }
    }
    stripColumnClz(note)
    if (id === null || id.startsWith('sec-')) {
      // Special case sections, only their first couple elements
      const container = document.createElement("div");
      if (note.children && note.children.length > 2) {
        container.appendChild(note.children[0].cloneNode(true));
        for (let i = 1; i < note.children.length; i++) {
          const child = note.children[i];
          if (child.tagName === "P" && child.innerText === "") {
            continue;
          } else {
            container.appendChild(child.cloneNode(true));
            break;
          }
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(container);
        }
        return container.innerHTML
      } else {
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        return note.innerHTML;
      }
    } else {
      // Remove any anchor links if they are present
      const anchorLink = note.querySelector('a.anchorjs-link');
      if (anchorLink) {
        anchorLink.remove();
      }
      if (window.Quarto?.typesetMath) {
        window.Quarto.typesetMath(note);
      }
      if (note.classList.contains("callout")) {
        return note.outerHTML;
      } else {
        return note.innerHTML;
      }
    }
  }
  for (var i=0; i<xrefs.length; i++) {
    const xref = xrefs[i];
    tippyHover(xref, undefined, function(instance) {
      instance.disable();
      let url = xref.getAttribute('href');
      let hash = undefined; 
      if (url.startsWith('#')) {
        hash = url;
      } else {
        try { hash = new URL(url).hash; } catch {}
      }
      if (hash) {
        const id = hash.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note !== null) {
          try {
            const html = processXRef(id, note.cloneNode(true));
            instance.setContent(html);
          } finally {
            instance.enable();
            instance.show();
          }
        } else {
          // See if we can fetch this
          fetch(url.split('#')[0])
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.getElementById(id);
            if (note !== null) {
              const html = processXRef(id, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      } else {
        // See if we can fetch a full url (with no hash to target)
        // This is a special case and we should probably do some content thinning / targeting
        fetch(url)
        .then(res => res.text())
        .then(html => {
          const parser = new DOMParser();
          const htmlDoc = parser.parseFromString(html, "text/html");
          const note = htmlDoc.querySelector('main.content');
          if (note !== null) {
            // This should only happen for chapter cross references
            // (since there is no id in the URL)
            // remove the first header
            if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
              note.children[0].remove();
            }
            const html = processXRef(null, note);
            instance.setContent(html);
          } 
        }).finally(() => {
          instance.enable();
          instance.show();
        });
      }
    }, function(instance) {
    });
  }
      let selectedAnnoteEl;
      const selectorForAnnotation = ( cell, annotation) => {
        let cellAttr = 'data-code-cell="' + cell + '"';
        let lineAttr = 'data-code-annotation="' +  annotation + '"';
        const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
        return selector;
      }
      const selectCodeLines = (annoteEl) => {
        const doc = window.document;
        const targetCell = annoteEl.getAttribute("data-target-cell");
        const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
        const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
        const lines = annoteSpan.getAttribute("data-code-lines").split(",");
        const lineIds = lines.map((line) => {
          return targetCell + "-" + line;
        })
        let top = null;
        let height = null;
        let parent = null;
        if (lineIds.length > 0) {
            //compute the position of the single el (top and bottom and make a div)
            const el = window.document.getElementById(lineIds[0]);
            top = el.offsetTop;
            height = el.offsetHeight;
            parent = el.parentElement.parentElement;
          if (lineIds.length > 1) {
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const bottom = lastEl.offsetTop + lastEl.offsetHeight;
            height = bottom - top;
          }
          if (top !== null && height !== null && parent !== null) {
            // cook up a div (if necessary) and position it 
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            div.style.top = top - 2 + "px";
            div.style.height = height + 4 + "px";
            div.style.left = 0;
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            gutterDiv.style.top = top - 2 + "px";
            gutterDiv.style.height = height + 4 + "px";
          }
          selectedAnnoteEl = annoteEl;
        }
      };
      const unselectCodeLines = () => {
        const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
        elementsIds.forEach((elId) => {
          const div = window.document.getElementById(elId);
          if (div) {
            div.remove();
          }
        });
        selectedAnnoteEl = undefined;
      };
        // Handle positioning of the toggle
    window.addEventListener(
      "resize",
      throttle(() => {
        elRect = undefined;
        if (selectedAnnoteEl) {
          selectCodeLines(selectedAnnoteEl);
        }
      }, 10)
    );
    function throttle(fn, ms) {
    let throttle = false;
    let timer;
      return (...args) => {
        if(!throttle) { // first call gets through
            fn.apply(this, args);
            throttle = true;
        } else { // all the others get throttled
            if(timer) clearTimeout(timer); // cancel #2
            timer = setTimeout(() => {
              fn.apply(this, args);
              timer = throttle = false;
            }, ms);
        }
      };
    }
      // Attach click handler to the DT
      const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
      for (const annoteDlNode of annoteDls) {
        annoteDlNode.addEventListener('click', (event) => {
          const clickedEl = event.target;
          if (clickedEl !== selectedAnnoteEl) {
            unselectCodeLines();
            const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
            if (activeEl) {
              activeEl.classList.remove('code-annotation-active');
            }
            selectCodeLines(clickedEl);
            clickedEl.classList.add('code-annotation-active');
          } else {
            // Unselect the line
            unselectCodeLines();
            clickedEl.classList.remove('code-annotation-active');
          }
        });
      }
  const findCites = (el) => {
    const parentEl = el.parentElement;
    if (parentEl) {
      const cites = parentEl.dataset.cites;
      if (cites) {
        return {
          el,
          cites: cites.split(' ')
        };
      } else {
        return findCites(el.parentElement)
      }
    } else {
      return undefined;
    }
  };
  var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
  for (var i=0; i<bibliorefs.length; i++) {
    const ref = bibliorefs[i];
    const citeInfo = findCites(ref);
    if (citeInfo) {
      tippyHover(citeInfo.el, function() {
        var popup = window.document.createElement('div');
        citeInfo.cites.forEach(function(cite) {
          var citeDiv = window.document.createElement('div');
          citeDiv.classList.add('hanging-indent');
          citeDiv.classList.add('csl-entry');
          var biblioDiv = window.document.getElementById('ref-' + cite);
          if (biblioDiv) {
            citeDiv.innerHTML = biblioDiv.innerHTML;
          }
          popup.appendChild(citeDiv);
        });
        return popup.innerHTML;
      });
    }
  }
});
</script>
</div> <!-- /content -->




</body></html>